# Управление контроллерами через платформу: SCADA и HMI

Платформа читает состояние каждого ПЛК линии и управляет им: пуск, стоп, сброс, режим работы, уставки
и скорость. Тревоги, журнал действий и тренды хранятся в том же сервере, что и цифровой двойник.
Документ описывает устройство модуля, правила безопасности и подключение реального контроллера.

## Архитектура

```
 Уровень 4  Офис, руководство   Цифровой двойник (3D, KPI, решения) — только чтение
                                         │ HTTPS
 Уровень 3  Сервер цеха          ┌──────────────────────────────────────────────┐
                                 │ Allur SCADA (backend/app/scada)               │
                                 │  драйверы ─ теги ─ тревоги ─ команды ─ аудит  │
                                 │  историк (SQLite → TSDB)                      │
                                 └───────┬──────────────────────────┬────────────┘
 Уровень 2  Пульты операторов    /hmi.html на панелях у линии      │ OPC UA (IEC 62541)
                                                                   │
 Уровень 1  ПЛК                  OPC UA-сервер ПЛК (S7-1500, OmniCore, Beckhoff…)
                                 или шлюз (Kepware, Ignition) для Modbus / S7 / EtherNet/IP
 Уровень 0  Датчики, приводы, PLC безопасности, аварийные кнопки — вне досягаемости SCADA
```

- **Один стандартный интерфейс для всех контроллеров: PackML** (ANSI/ISA-TR88.00.02, спецификация OPC 30050).
  Робот, печь и конвейер выглядят для SCADA одинаково, поэтому пульт рисует одну панель для любого оборудования.
  Интегратору на заводе достаточно сопоставить теги своего ПЛК с этим интерфейсом.
- **Протокол — OPC UA.** Современные ПЛК поддерживают его сами. Старые ПЛК и протоколы Modbus, S7 и EtherNet/IP
  подключаются через шлюз, который публикует их теги по OPC UA.
- **Пульт HMI — отдельная лёгкая страница** (`/hmi.html`, около 80 КБ в gzip, без 3D). Её открывают панельные ПК
  у линии. Цифровой двойник показывает состояние ПЛК в карточке участка и ведёт в пульт, а тревоги ПЛК
  окрашивают участок на 3D-модели: приоритет 1 — «Отклонение», 2–3 — «Внимание», с меткой вида «Конвейер-03: обрыв цепи».

## Интерфейс контроллера (PackTags)

Адрес узла: `ns=<namespace>;s=<path>.<тег>`, например `Assembly.Conveyor03.Status.StateCurrent`.
Если у ПЛК другие адреса, они задаются в `map` контроллера в `controllers.json`.

| Тег | Тип | Направление | Назначение |
|---|---|---|---|
| `Command.CntrlCmd` | Int32 | запись | команда PackML: 1 Сброс, 2 Пуск, 3 Стоп, 4 Удержать, 5 Снять удержание, 8 Аварийная остановка, 9 Очистить аварию |
| `Command.CmdChangeRequest` | Bool | запись | рукопожатие: ПЛК исполняет команду и сбрасывает флаг |
| `Command.UnitMode` + `UnitModeChangeRequest` | Int32 + Bool | запись | режим: 1 Производство, 2 Обслуживание, 3 Ручной |
| `Command.MachSpeed` | Float | запись | задание скорости |
| `Command.Parameter.<id>` | Float | запись | уставка параметра процесса |
| `Status.StateCurrent` | Int32 | чтение | состояние PackML (6 — Работа, 9 — Авария, 5 — Приостановлен…) |
| `Status.UnitModeCurrent`, `Status.CurMachSpeed`, `Status.MachSpeed` | | чтение | текущие режим, скорость и задание |
| `Status.Parameter.<id>`, `Status.Setpoint.<id>` | Float | чтение | значение параметра и действующая уставка |
| `Status.Heartbeat` | Int32 | чтение | счётчик жизни ПЛК: не меняется 5 с — связь считается потерянной |
| `Admin.ProdProcessedCount`, `Admin.ProdDefectiveCount` | Int32 | чтение | счётчики изделий и брака |
| `Admin.StopReason` | Int32 | чтение | код причины останова (тексты кодов — в `faults` контроллера) |
| `Interlock.Remote` | Bool | чтение | ключ «Местный/Дистанционный» на пульте оборудования |
| `Interlock.SafetyOk` | Bool | чтение | цепь безопасности замкнута |

## Безопасность управления

Защита строится в несколько уровней. Ни один из них не полагается на то, что остальные сработали.

1. **Функции безопасности SCADA не трогает.** Аварийные кнопки, ограждения и ПЛК безопасности работают
   независимо от сети. «Аварийная остановка» в пульте — программная команда PackML, а не замена кнопки.
2. **Ключ «Местный» на оборудовании главнее SCADA.** Из пульта в этом режиме доступны только команды в безопасную
   сторону: Стоп, Удержать, Аварийная остановка.
3. **Проверки до отправки команды.** SCADA проверяет роль пользователя, режим только чтения, связь с ПЛК,
   ключ «Местный/Дистанционный», допустимость перехода PackML, цепь безопасности, разрешения пуска
   (например, «печь не прогрета») и пределы уставки, включая максимальный шаг за одну команду.
   Каждая причина показывается оператору текстом.
4. **Второй шаг для команд, запускающих движение** (Пуск, Сброс, Снять удержание, Очистить аварию),
   а также для режима, уставок и скорости. Подтвердить нужно за 20 с. Если состояние оборудования
   за это время изменилось, команда в ПЛК не уходит. Стоп и Удержать выполняются сразу.
5. **ПЛК повторяет те же проверки** и ограничивает уставки своим диапазоном: команда в обход SCADA не пройдёт.
6. **Обратная связь.** Команда считается выполненной, только когда ПЛК сменил состояние или подтвердил уставку.
   Если подтверждения нет 10 с, оператор видит «ПЛК не подтвердил выполнение».
7. **Ввод в эксплуатацию — в режиме только чтения.** `writeEnabled` задаётся в конфигурации и для каждого
   контроллера отдельно; переменная `SCADA_WRITE=0` выключает запись целиком.

## Тревоги (ISA-18.2)

- Источники: авария ПЛК с кодом причины, разомкнутая цепь безопасности, потеря связи или устаревшие данные,
  выход параметра за пределы (Н/НН/В/ВВ) и отклонение от уставки.
- Приоритеты: 1 — высокий, 2 — средний, 3 — низкий. На экране каждый приоритет отличается формой, цифрой и цветом.
- Жизненный цикл: активна и не квитирована → квитирована → вернулась в норму. Неквитированная тревога, которая
  вернулась в норму, остаётся в списке, пока её не квитируют.
- Подавление по состоянию: тревоги процесса не возникают у остановленного оборудования и в режиме обслуживания.
- Отложение (shelving): инженер откладывает тревогу на срок до 8 ч с обязательной причиной; по истечении срока она
  возвращается сама. Возврат в норму определяется с зоной нечувствительности 1 % диапазона, чтобы тревога
  не «дребезжала» у предела.

## Роли и аудит

| Роль | Права |
|---|---|
| Наблюдатель (без входа) | смотреть всё |
| Оператор | Пуск, Стоп, Сброс, Удержать, Очистить аварию, Аварийная остановка, квитирование |
| Инженер АСУ ТП | также режимы, уставки, скорость, отложение тревог |

Каждое действие пишется в журнал аудита: вход, выбор команды, подтверждение, отправка, результат, квитирование,
отложение. Записи связаны цепочкой SHA-256: изменение или удаление строки задним числом обнаруживает
`GET /api/scada/audit/verify`, а пульт показывает результат этой проверки во вкладке «Журнал аудита».
Для уставок, режима и скорости причина изменения обязательна.

Переходы оборудования из «Работы» (авария, удержание, останов, блокировка соседом) записываются как события
простоя с причиной из ПЛК: `GET /api/scada/events`.

## Как подключить контроллер завода

1. **ПЛК.** Программист ПЛК публикует PackML-блок через OPC UA-сервер контроллера (для S7-1500 — интерфейс сервера
   OPC UA в TIA Portal) либо через шлюз. Проверить узлы можно клиентом UaExpert.
2. **Конфигурация.** В `backend/app/data/controllers.json` добавить подключение (`endpoint`, `namespace`,
   `security`, например `Basic256Sha256,SignAndEncrypt,cert.der,key.pem`, и `user` с паролем из переменной
   `passwordEnv`), затем контроллер: участок, `path`, параметры с диапазонами, пределами и уставками, тексты кодов
   неисправностей. Если адреса ПЛК не совпадают со схемой PackTags, заполнить `map`.
   Ошибки конфигурации останавливают запуск с понятным сообщением.
3. **Только чтение.** Запустить с `SCADA_MODE=plant SCADA_WRITE=0`. Сверить с местной панелью оператора состояния,
   значения и коды причин. Узлы, которых нет в ПЛК, видны во вкладке «Связь» и как тревога «Нет связи».
4. **Проверка команд с программистом ПЛК на месте** (по смыслу FAT/SAT): каждая команда в каждом состоянии,
   ключ «Местный», цепь безопасности, разрешения пуска, пределы уставок.
5. **Включить запись** для проверенного контроллера (`writeEnabled: true`) и заменить демо-учётки
   (`SCADA_USERS`) на учётки завода или вход через AD/LDAP.

## Запуск

Модуль запускается вместе с API (`uvicorn app.main:app`). Режим задаёт `SCADA_MODE`:

| Значение | Что происходит |
|---|---|
| `opcua-sim` (по умолчанию) | в процессе поднимается OPC UA-сервер симулятора ПЛК (`PLCSIM_ENDPOINT`, по умолчанию `opc.tcp://127.0.0.1:4840/allur/plcsim`), SCADA подключается к нему по сети тем же клиентом, что и к заводу. К этому адресу можно подключиться UaExpert'ом. Если порт занят, симулятор работает без сети |
| `sim` | симулятор в памяти без сети (тесты) |
| `plant` | только подключения из `controllers.json` |
| `off` | модуль выключен |

Другие переменные: `SCADA_CONFIG`, `SCADA_USERS`, `SCADA_DB` (журнал, история и события; по умолчанию
`backend/data/scada.db`), `SCADA_HISTORY_DAYS` (по умолчанию 7), `SCADA_WRITE`.

Пульт: `http://localhost:5173/hmi.html`, конкретный контроллер — `?c=conveyor-03`.
Демо-учётки: `operator` / `operator`, `engineer` / `engineer`.

## API

| Метод | Назначение |
|---|---|
| `GET /api/scada/config` | контроллеры, параметры, коды неисправностей, команды, роли |
| `GET /api/scada/state`, `WS /api/scada/stream` | снимок состояния (поток — два раза в секунду) |
| `GET /api/scada/alarms` | короткая сводка активных тревог по участкам — для 3D-двойника |
| `POST /api/scada/login`, `/logout`, `GET /me` | вход; токен передаётся в `Authorization: Bearer` |
| `POST /api/scada/commands` | команда `{controller, kind: packml\|mode\|setpoint\|speed, name, value?}` |
| `POST /api/scada/commands/{id}/confirm`, `/cancel` | второй шаг `{reason}` |
| `POST /api/scada/alarms/ack`, `/alarms/shelve` | квитирование и отложение тревог |
| `GET /api/scada/history?keys=…&minutes=…` | тренды |
| `GET /api/scada/audit`, `/audit/verify`, `/events` | журнал аудита, проверка целостности, простои |
| `POST /api/scada/sim/{id}` | только симулятор: отказ, аварийная кнопка, ключ «Местный» |

## Сценарий демонстрации

1. Открыть пульт и войти оператором. Вся линия в работе, тревог нет.
2. На панели «Конвейер-03», блок «Демонстрация», нажать «Вызвать отказ: 301 · Обрыв цепи». Появляется тревога
   приоритета 1, а пуск блокируется с подсказкой «сначала Очистить аварию».
3. Через 30 с ОТК встаёт без подачи, через ~75 с камера окраски приостанавливается из-за переполнения PBS,
   затем по очереди печь, ванна и сварка. Каскад виден на схеме линии и в карточке участка двойника.
4. Выполнить «Очистить аварию» → «Сброс» → «Пуск», каждую команду с подтверждением. Линия поднимается сама,
   по мере освобождения буферов.
5. Войти инженером и изменить уставку температуры в камере: шаг больше ±2 °C не пройдёт, причина обязательна.
6. Открыть «Журнал аудита»: кто, что, когда и почему сделал; цепочка хешей цела.

## Ограничения и что дальше

- История хранится в SQLite. Для завода её стоит перенести в TimescaleDB или InfluxDB, а сервер SCADA
  зарезервировать (два узла, переключение при отказе).
- Вход по локальному файлу учёток. На заводе нужны AD/LDAP или OIDC и сегментация сети по IEC 62443:
  пульт и SCADA — в сети цеха, двойник в офисе — только чтение через DMZ.
- Счётчики PackML пока не попадают в хранилище KPI двойника. Следующий шаг — закрытие смены записью
  `store.write(...)` (выпуск, брак, простои по ПЛК), после чего KPI и центр решений считаются по живым данным.
- Протоколы, кроме OPC UA, подключаются через шлюз; собственные драйверы Modbus/S7 добавляются тем же
  интерфейсом `Driver`.
